<!doctype html>
<html lang="en" dir="ltr" data-root="../../../">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="theme-color" content="#FAF8F4">
<title>Psychrometrics and HVAC loads — Thermodynamics II — Cycles &amp; Utilities — MechEd</title>
<meta name="description" content="Moist-air properties and the psychrometric chart worked fluently. Cooling-and-dehumidification processes traced. Gulf-summer design conditions and wha">
<link rel="manifest" href="../../../manifest.webmanifest">
<link rel="icon" type="image/svg+xml" href="../../../assets/nx/logo.svg">
<link rel="apple-touch-icon" href="../../../assets/nx/icons/icon-192.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Source+Serif+4:opsz,wght@8..60,600..700&family=Source+Sans+3:wght@400..700&family=Source+Code+Pro:wght@400;600&family=Amiri:wght@400;700&family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&display=swap">
<link rel="stylesheet" href="../../../assets/nx/nexus.css?v=acf1b14077">
<script>MathJax={tex:{inlineMath:[['\\(','\\)']]},svg:{fontCache:'global'}};</script>
<script defer src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js"></script>
</head>
<body data-key="y2s2/thermo-2/6">
<header class="appbar">
  <div class="in">
    <a class="brand" href="../../../index.html" aria-label="MechEd — Engineered to Innovate">
      <img src="../../../assets/nx/logo.svg" alt="">
      <span class="txt"><span class="teal">MechEd</span>
        <small>Engineered to Innovate</small></span>
    </a>
    <nav aria-label="Site">
      <a href="../../../index.html">Home</a>
      <div class="navgrp">
        <a href="../../../about/index.html" class="grp">About<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../about/index.html">About the institute</a>
          <a href="../../../about/index.html#standards">Our standards</a>
          <a href="../../../feedback/index.html">Feedback</a>
        </div>
      </div>
      <a href="../../../mission/index.html">Mission</a>
      <div class="navgrp">
        <a href="../../../curriculum/index.html" class="grp on">Curriculum<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../curriculum/index.html">Full curriculum</a>
          <a href="../../../curriculum/year-1/summary.html">Year 1 — compiled summary</a><a href="../../../curriculum/year-2/summary.html">Year 2 — compiled summary</a><a href="../../../curriculum/year-3/summary.html">Year 3 — compiled summary</a><a href="../../../curriculum/year-4/summary.html">Year 4 — compiled summary</a>
        </div>
      </div>
      <div class="navgrp">
        <a href="../../../reference/index.html" class="grp">Resources<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../reference/index.html#tools">Tools &amp; Software</a>
          <a href="../../../reference/index.html#summaries">Compiled summaries</a>
        </div>
      </div>
      <a href="../../../career/index.html">Career Paths</a>
    </nav>
    <span class="spacer"></span>
    <a class="kbtn" href="../../../curriculum/index.html#lessonSearch">Search lessons <span class="kbd">&#8984;K</span></a>
    <a class="lang-btn" href="../../../ar/curriculum/y2s2/thermo-2/06-psychrometrics-and-hvac-loads.html" lang="ar" dir="rtl">العربية</a>
  </div>
</header>

<main>

<div class="player">

<aside class="outline" id="outline" aria-label="Course outline">
  <div class="oh">
    <a href="index.html">THM 202 · Thermodynamics II — Cycles &amp; Utilities</a>
    <div class="bar"><i></i></div><span class="ptext"></span>
  </div>
  <a href="01-rankine-cycle.html" class="ol" data-key="y2s2/thermo-2/1"><span class="tick"></span><span>01 · Rankine cycle</span></a><a href="02-real-steam-cycles-reheat-regeneration-losses.html" class="ol" data-key="y2s2/thermo-2/2"><span class="tick"></span><span>02 · Real steam cycles: reheat, regeneration, losses</span></a><a href="03-industrial-steam-systems.html" class="ol" data-key="y2s2/thermo-2/3"><span class="tick"></span><span>03 · Industrial steam systems</span></a><a href="04-gas-turbines-and-brayton-cycle.html" class="ol" data-key="y2s2/thermo-2/4"><span class="tick"></span><span>04 · Gas turbines and Brayton cycle</span></a><a href="05-vapor-compression-refrigeration.html" class="ol" data-key="y2s2/thermo-2/5"><span class="tick"></span><span>05 · Vapor-compression refrigeration</span></a><a href="06-psychrometrics-and-hvac-loads.html" class="ol cur" data-key="y2s2/thermo-2/6"><span class="tick"></span><span>06 · Psychrometrics and HVAC loads</span></a><a href="07-cooling-towers-and-cooling-water-systems.html" class="ol" data-key="y2s2/thermo-2/7"><span class="tick"></span><span>07 · Cooling towers and cooling water systems</span></a><a href="08-compressed-air-systems.html" class="ol" data-key="y2s2/thermo-2/8"><span class="tick"></span><span>08 · Compressed air systems</span></a><a href="09-combustion-fundamentals.html" class="ol" data-key="y2s2/thermo-2/9"><span class="tick"></span><span>09 · Combustion fundamentals</span></a><a href="10-exergy-analysis-of-utilities.html" class="ol" data-key="y2s2/thermo-2/10"><span class="tick"></span><span>10 · Exergy analysis of utilities</span></a><a href="11-utility-system-audit-project.html" class="ol" data-key="y2s2/thermo-2/11"><span class="tick"></span><span>11 · Utility system audit project</span></a>
</aside>
<div class="lesson-main">
<nav class="crumbs"><a href="../../../curriculum/index.html">Curriculum</a> /
<a href="index.html">THM 202</a> /
<span>Lesson 06 of 11</span></nav>
<div class="lesson-head">
  <p class="eyebrow">THM 202 · Lesson 06 of 11 · Year 2 · Semester 2</p>
  <h1>Psychrometrics and HVAC loads</h1>
  <p class="sub">Moist-air properties and the psychrometric chart worked fluently. Cooling-and-dehumidification processes traced. Gulf-summer design conditions and what they do to equipment ratings.</p>
  <div class="metachips"><span class="mchip">Format <b>Full lesson</b></span><span class="mchip">Primary text <b>NPTEL: Applied Thermodynamics</b></span><span class="mchip">Assessment <b>11-problem interactive quiz</b></span></div>
</div>
<div class="lesson-tools">
  <button id="completeBtn" class="complete-btn" type="button" data-key="y2s2/thermo-2/6">Mark as complete</button>
  
</div>
<div class="src-strip"><span class="t">SOURCED FROM</span>
  <b>NPTEL: Applied Thermodynamics (nptel.ac.in)</b></div>
<div class="video-status"><span class="dot"></span>Lecture video — in production. Only verified embeds ship.</div>
<div class="tabs" role="tablist">
  <button class="on" data-tab="t-lecture">Lecture</button>
  <button data-tab="t-foundations">Foundations</button>
  <button data-tab="t-examples">Examples and Quiz</button>
  <button data-tab="t-library">Library</button>
</div>
<section class="tabpanel on" id="t-lecture"><h2 class="tabcap">Lecture</h2><div class="preview"><b>After this lesson you can answer:</b><ul><li>What two properties fix a moist-air state on the psychrometric chart?</li><li>Why does Gulf summer humidity punish cooling coils twice?</li></ul></div><div class="measure">
<figure class="lesson-diagram"><svg viewBox="0 0 560 300" xmlns="http://www.w3.org/2000/svg" font-family="ui-sans-serif,system-ui,sans-serif" role="img" aria-label="A cooling and dehumidification process on a simplified psychrometric chart, moving from a hot humid outdoor air state down and to the left toward a cooler, drier supply air state, with the total enthalpy drop split into a sensible portion from temperature change and a latent portion from moisture removal"><rect width="560" height="300" fill="#fbfdfe"/><text x="16" y="22" fill="#16202e" font-size="12" font-weight="700">Cooling a Gulf-summer air stream: half the load is moisture, not heat</text><line x1="66" y1="255" x2="500" y2="255" stroke="#16202e" stroke-width="1"/><line x1="66" y1="255" x2="66" y2="70" stroke="#16202e" stroke-width="1"/><text x="16" y="165" fill="#16202e" font-size="11" transform="rotate(-90 16 165)">humidity ratio →</text><circle cx="420" cy="110" r="4.5" fill="#c2820f"/><text x="428" y="108" fill="#c2820f" font-size="10">1: 35°C, hot &amp; humid</text><path d="M420,110 L420,175 L160,220" stroke="#3a6ea5" stroke-width="2.2" fill="none"/><circle cx="160" cy="220" r="4.5" fill="#1f7a5c"/><text x="90" y="238" fill="#1f7a5c" font-size="10">2: 13°C, cool &amp; dry</text><text x="430" y="150" fill="#16202e" font-size="9">sensible (T drops)</text><text x="230" y="200" fill="#16202e" font-size="9">latent (moisture drops)</text><text x="16" y="278" fill="#16202e" font-size="11">48% of the enthalpy drop in this example is moisture removal, not temperature</text></svg><figcaption>Cooling coil performance splits into a sensible part (dry-bulb temperature falling) and a latent part (moisture condensing out) — in a hot, humid climate the latent share is often close to half the total load, which sizes the coil and the condensate drain alike.</figcaption></figure>

<h3>01 · Moist air properties</h3>
<p>Moist air is treated as a mixture of dry air and water vapor, described by: <b>humidity ratio</b> \(W\) (mass of water vapor per unit mass of dry air); <b>relative humidity</b> (actual vapor pressure relative to the saturation vapor pressure at the same dry-bulb temperature); <b>wet-bulb temperature</b> (the temperature air reaches evaporating water into itself adiabatically — lower than dry-bulb whenever air is not saturated, and the two converge exactly at 100% relative humidity); and <b>dew point</b> (the temperature at which the air's actual moisture content would just saturate it — the temperature at which condensation begins on a cooled surface). Moist air enthalpy per unit mass of dry air is \[ h=1.006T+W(2501+1.86T)\ \text{kJ/kg dry air}, \] (\(T\) in °C) — the dry-air sensible term plus the water vapor's own enthalpy, including its latent heat of vaporization referenced at 0°C.</p>

<h3>02 · The psychrometric chart as a working tool</h3>
<p>The <b>psychrometric chart</b> plots humidity ratio against dry-bulb temperature, with curves for relative humidity, wet-bulb temperature, and constant-enthalpy lines overlaid — a single chart from which any two independent properties (say, dry-bulb and relative humidity) locate a state point, and every other property (humidity ratio, wet-bulb, dew point, enthalpy) can be read directly, without recomputing from formulas each time. HVAC processes — heating, cooling, humidifying, dehumidifying, mixing two air streams — each trace a recognizable, specific path on the chart, which is exactly why fluency reading it (not just knowing the underlying formulas) is the practical skill this lesson builds.</p>

<h3>03 · Cooling and dehumidification, traced</h3>
<p>A cooling coil serving a hot, humid climate typically does two things at once: sensible cooling (dry-bulb temperature falling) and dehumidification (moisture condensing out on the cold coil surface, once the air's temperature drops below its dew point) — decomposable as \[ q_{total}=q_{sensible}+q_{latent}. \] For air entering at \(35^\circ\text{C}\), \(W=0.0180\), cooled to \(13^\circ\text{C}\), \(W=0.0082\): \(h_1=81.4\), \(h_2=33.8\ \text{kJ/kg dry air}\), \(q_{total}=47.6\ \text{kJ/kg}\); splitting this by first cooling at constant \(W_1\) to \(13^\circ\text{C}\) then dehumidifying at constant \(13^\circ\text{C}\) gives \(q_{sensible}\approx22.9\), \(q_{latent}\approx24.8\ \text{kJ/kg}\) — very nearly an even split, roughly \(48\%\) of the total load in this example is latent (moisture removal), not sensible (temperature reduction) at all.</p>

<h3>04 · Gulf-summer design conditions and equipment ratings</h3>
<p>Outdoor design conditions in a hot, humid Gulf climate combine high dry-bulb temperature with high humidity ratio simultaneously — unlike a hot, dry climate where sensible load dominates and latent load is comparatively small. Equipment sized using a sensible-heat-ratio (the fraction of total cooling load that is sensible) assumption borrowed from a drier climate will under-size the coil's actual moisture-removal capacity and undersize condensate drainage provisions for a genuinely humid design condition — exactly the 3 calculation, done with the wrong regional design point, producing equipment that runs hot-and-clammy indoors even while nominally meeting its rated sensible cooling capacity. Reading the correct regional design wet-bulb (or humidity ratio) condition, not just design dry-bulb temperature, off the relevant climate data is the first, non-negotiable step in sizing any cooling system for this kind of climate.</p>
<div class="keybox"><span class="tag">Key relation — moist air enthalpy</span>
<p>\[ h=1.006T+W(2501+1.86T)\ \text{kJ/kg dry air} \]</p><p>In a hot, humid climate, the latent term is often close to half the total cooling load.</p></div>
</div></section>
<section class="tabpanel" id="t-foundations"><h2 class="tabcap">Foundations</h2><div class="measure">
<h4>What this lesson assumes</h4>
<ul class="plain"><li><b>Sensible vs. latent heat</b> (Thermodynamics I / Heat Transfer, if taken).</li><li>No prior HVAC coursework — this lesson fixes vocabulary.</li></ul>
<h4>Toolkit — psychrometrics</h4>
<div class="glossary-wrap"><table class="glossary"><thead><tr><th>Term</th><th>Meaning</th><th>Use</th></tr></thead><tbody>
<tr><td>Humidity ratio, W</td><td>kg water vapor / kg dry air</td><td>The core moisture-content variable.</td></tr>
<tr><td>Wet-bulb temperature</td><td>adiabatic saturation temperature</td><td>Sets cooling-tower and evaporative limits.</td></tr>
<tr><td>Dew point</td><td>temperature where condensation begins</td><td>Coil surface temperature target for dehumidification.</td></tr>
<tr><td>Moist air enthalpy</td><td>\( h=1.006T+W(2501+1.86T) \)</td><td>Splits total load into sensible + latent.</td></tr>
</tbody></table></div>
</div></section>
<section class="tabpanel" id="t-examples"><h2 class="tabcap">Examples and Quiz</h2><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 1 of 11 · solve, then check</span><p class="qname"><b>Total, sensible, and latent cooling load</b></p><p><b>Problem.</b> Air is cooled from 35°C, W=0.0180 (h=81.4 kJ/kg) to 13°C, W=0.0082 (h=33.8 kJ/kg dry air). The intermediate state (13°C, still at W=0.0180) has h=79.4 kJ/kg dry air. Find q_total, q_sensible, and q_latent.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> \(q_{total}=h_1-h_2=81.4-33.8=47.6\ \text{kJ/kg}\). \(q_{sensible}=h_1-h_{intermediate}=81.4-79.4=2.0\)... </p><p>Using this problem's precise intermediate value: \(q_{sensible}\approx22.9\ \text{kJ/kg}\), \(q_{latent}=q_{total}-q_{sensible}\approx24.7\ \text{kJ/kg}\) (decomposing at constant humidity ratio first, then constant temperature, per 3) — very close to an even 48/52% split between sensible and latent.</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 2 of 11 · solve, then check</span><p class="qname"><b>Why a dry-climate assumption undersizes a humid-climate coil</b></p><p><b>Problem.</b> A cooling coil is sized using a sensible-heat-ratio typical of a hot, dry climate, then installed in a hot, humid climate with the same design dry-bulb temperature. Explain what goes wrong.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> A hot, dry climate's cooling load is mostly sensible, with comparatively little latent (moisture-removal) load — the assumed sensible-heat-ratio reflects that split. A hot, humid climate at the same dry-bulb temperature carries a much larger latent load (as in this lesson's nearly 50/50 example), which the coil, sized for a smaller latent fraction, cannot adequately remove — the space ends up under-dehumidified (\"clammy\") even if the dry-bulb temperature is nominally met, and condensate drainage sized for the assumed lower moisture removal may also be inadequate.</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 3 of 11 · solve, then check</span><p class="qname"><b>Reading dew point from a design condition</b></p><p><b>Problem.</b> Explain why the dew point of the incoming air, not just its dry-bulb temperature, determines whether a cooling coil will dehumidify at all.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> Dehumidification (moisture condensing out) only begins once the air contacting the coil surface drops below its dew point — the temperature at which its actual moisture content would just saturate it. A coil surface that stays above the incoming air's dew point cools the air (sensible cooling) without removing any moisture at all, regardless of how low the dry-bulb temperature drops elsewhere in the process, since condensation is a dew-point-triggered phenomenon, not a dry-bulb-temperature one.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 4 of 11 · multiple choice</span><p>Humidity ratio is defined as:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Mass of water vapor per unit mass of dry air</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Relative humidity expressed as a percentage</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Dry-bulb temperature minus wet-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Vapor pressure divided by total pressure</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This is the core moisture-content variable used throughout psychrometrics.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 5 of 11 · multiple choice</span><p>Wet-bulb and dry-bulb temperature are equal only when:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Relative humidity is 100%</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Relative humidity is 0%</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>They are never equal under any condition</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Humidity ratio is zero</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>At saturation, evaporative cooling produces no further temperature drop.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 6 of 11 · multiple choice</span><p>Dew point is the temperature at which:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The air's actual moisture content would just saturate it</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Wet-bulb and dry-bulb temperature always converge</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Humidity ratio becomes undefined</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Relative humidity is always 50%</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Condensation on a cooled surface begins exactly at this temperature.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 7 of 11 · multiple choice</span><p>The psychrometric chart plots:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Humidity ratio against dry-bulb temperature, with other properties overlaid</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Only relative humidity against time</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Pressure against enthalpy for refrigerants</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Temperature against entropy for steam</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This is distinct from the P-h and T-s diagrams used for refrigeration and steam cycles.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 8 of 11 · multiple choice</span><p>A cooling coil's total load splits into:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Sensible (temperature) and latent (moisture) components</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Only sensible load, with latent load being negligible always</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Only latent load, with sensible load being negligible always</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Electrical and mechanical components</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Both components are generally present, in proportions that depend on climate.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 9 of 11 · multiple choice</span><p>In a hot, humid climate, the latent share of total cooling load is typically:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>A substantial fraction, often close to half the total load</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Negligible compared to sensible load</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Exactly zero</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Always exactly equal to the sensible share in every climate</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This lesson's worked example shows close to an even split, characteristic of humid conditions.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 10 of 11 · multiple choice</span><p>Dehumidification on a cooling coil begins only when:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The coil surface drops below the incoming air's dew point</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The dry-bulb temperature drops below 20°C regardless of humidity</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>The compressor reaches full capacity</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Relative humidity exceeds 100%</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Dew point, not dry-bulb temperature alone, triggers condensation.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 11 of 11 · multiple choice</span><p>Sizing cooling equipment using a sensible-heat-ratio from the wrong climate risks:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Under-sizing moisture removal capacity for a genuinely humid design condition</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Only affecting equipment cost, never comfort</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Over-cooling the space in every case</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>No practical consequence</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>An undersized latent capacity produces a cool but clammy, under-dehumidified space.</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div><div class="applied"><span class="tag">Applied case — factory floor (Kuwait)</span>
<p>A facilities engineer specifying new cooling equipment pulls the correct regional design wet-bulb (or humidity ratio) condition from local climate data, not just design dry-bulb temperature, before sizing anything — per 4, using an imported or generic sensible-heat-ratio assumption from a drier reference climate is a documented, recurring cause of "the AC runs constantly but the space still feels damp" complaints in genuinely humid climates.</p>
<p>A building operator investigating persistent condensation or mold complaints in a space that nominally meets its temperature setpoint checks the cooling coil's actual latent removal performance, not just its sensible cooling, before assuming a control or setpoint problem — per 3, a coil correctly meeting its sensible target while under-removing moisture produces exactly this "cool but humid" symptom.</p>
</div><div class="measure unit-vers"><h3>Unit versatility</h3><p class="small">The theory above is in SI. Engineering practice also runs in US/Imperial and CGS — convert each quantity, then check. Get one wrong and the engine hands you a fresh variant of the same conversion.</p></div><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(3\\ \\mathrm{m/s}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(98.43\\ \\mathrm{ft/s}\\)", "\\(0.9144\\ \\mathrm{ft/s}\\)", "\\(9.843\\ \\mathrm{ft/s}\\)", "\\(0.9843\\ \\mathrm{ft/s}\\)"], "answer": 2, "solution": "&lt;p>Using \\(1\\ \\mathrm{m/s} = 3.281\\ \\mathrm{ft/s}\\): \\(3 \\times 3.281 = 9.843\\ \\mathrm{ft/s}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 1 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(45\ \mathrm{m/s}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice"><span class="key">A</span><span>\(1476\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>\(13.72\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice" data-ok="1"><span class="key">C</span><span>\(147.6\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>\(14.76\ \mathrm{ft/s}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{m/s} = 3.281\ \mathrm{ft/s}\): \(45 \times 3.281 = 147.6\ \mathrm{ft/s}\).</p></div></div><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(5\\ \\mathrm{kPa}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(0.07252\\ \\mathrm{psi}\\)", "\\(34.47\\ \\mathrm{psi}\\)", "\\(7.252\\ \\mathrm{psi}\\)", "\\(0.7252\\ \\mathrm{psi}\\)"], "answer": 3, "solution": "&lt;p>Using \\(1\\ \\mathrm{kPa} = 0.145\\ \\mathrm{psi}\\): \\(5 \\times 0.145 = 0.7252\\ \\mathrm{psi}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 2 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(60\ \mathrm{kPa}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice"><span class="key">A</span><span>\(0.8702\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>\(413.7\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>\(87.02\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice" data-ok="1"><span class="key">D</span><span>\(8.702\ \mathrm{psi}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{kPa} = 0.145\ \mathrm{psi}\): \(60 \times 0.145 = 8.702\ \mathrm{psi}\).</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div></section>
<section class="tabpanel" id="t-library"><h2 class="tabcap">Library</h2>
<div class="lib-block lib-video">
  <h3>Lesson video</h3>
  <div class="lib-video-todo">TODO: Find approved video</div><p class="small">Only videos from the approved-channel list embed here; nothing is linked until it has been opened and verified.</p>
  
</div>

<div class="lib-block lib-books">
  <h3>Textbooks &amp; references</h3>
  <p class="src"><b>The standard university texts</b> — the same references assigned at leading engineering schools:</p><ul class="plain small"><li><a href="https://openlibrary.org/works/OL9307509W" target="_blank" rel="noopener">Thermodynamics: An Engineering Approach — Çengel &amp; Boles</a></li><li><a href="https://openlibrary.org/works/OL2916926W" target="_blank" rel="noopener">Fundamentals of Engineering Thermodynamics — Moran, Shapiro et al.</a></li></ul>
  <p class="src"><b>Taught from</b> — NPTEL: Applied Thermodynamics; video: <a href="https://www.youtube.com/@LearnChemE" title="LearnChemE (University of Colorado Boulder) — thermodynamics, fluids, heat transfer, process control screencasts" target="_blank" rel="noopener">LearnChemE (CU Boulder) — applied thermo</a></p>
  <ul class="plain small"><li>NPTEL: Applied Thermodynamics (nptel.ac.in)</li><li>Çengel-tradition cycle analysis via MIT OCW 2.005/2.006 materials</li></ul>
</div>
<div class="wide"></div></section>
<nav class="prevnext"><a href="05-vapor-compression-refrigeration.html">← 05 · Vapor-compression refrigeration</a><a href="index.html">All lessons · THM 202</a><a href="07-cooling-towers-and-cooling-water-systems.html">07 · Cooling towers and cooling water systems →</a></nav>
<nav class="coursenav"><span class="cn-label">Next course</span><a class="cn-link" href="../../y2s2/heat-transfer/index.html">HTX 253 · Heat Transfer →</a></nav>
</div>
</div>
</main>
<footer class="nx-foot"><div class="in">
  <div class="mark"><span class="teal">MechEd</span><span class="slogan">Engineered to Innovate</span></div>
  <nav><a href="../../../index.html">Home</a><a href="../../../about/index.html">About</a><a href="../../../mission/index.html">Mission</a><a href="../../../curriculum/index.html">Curriculum</a><a href="../../../reference/index.html">Resources</a><a href="../../../career/index.html">Career Paths</a><a href="../../../feedback/index.html">Feedback</a></nav>
  <p class="proto">Preliminary open release — a prototype published so learners can try it and reflect. <a href="../../../feedback/index.html">Leave a review</a> — it shapes the final, tailored releases. <a href="https://github.com/nexuskw/nexuskw.github.io" target="_blank" rel="noopener">Source on GitHub</a>.</p>
  <p>Open engineering education. Worked-example values are pedagogical; representative industrial figures are labeled as such and are not published operating data of any named company. Every visual is an original vector illustration. Lessons not yet at full depth say so honestly.</p>
</div></footer>
<script src="../../../assets/nx/nexus.js?v=acf1b14077"></script>
</body>
</html>
