<!doctype html>
<html lang="en" dir="ltr" data-root="../../../">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="theme-color" content="#FAF8F4">
<title>Cooling towers and cooling water systems — Thermodynamics II — Cycles &amp; Utilities — MechEd</title>
<meta name="description" content="Evaporative cooling read straight off the psychrometric chart: range, approach, and why wet-bulb temperature sets the floor. Cycles of concentration, ">
<link rel="manifest" href="../../../manifest.webmanifest">
<link rel="icon" type="image/svg+xml" href="../../../assets/nx/logo.svg">
<link rel="apple-touch-icon" href="../../../assets/nx/icons/icon-192.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Source+Serif+4:opsz,wght@8..60,400..700&family=Source+Sans+3:wght@400..700&family=Source+Code+Pro:wght@400;600&family=Amiri:wght@400;700&family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&display=swap">
<link rel="stylesheet" href="../../../assets/nx/nexus.css?v=530f1b25c4">
<script>MathJax={tex:{inlineMath:[['\\(','\\)']]},svg:{fontCache:'global'}};</script>
<script defer src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js"></script>
</head>
<body data-key="y2s2/thermo-2/7">
<header class="appbar">
  <div class="in brandrow">
    <a class="brand" href="../../../index.html" aria-label="MechEd — Engineered to Innovate">
      <img src="../../../assets/nx/logo.svg" alt="">
      <span class="txt"><span class="teal">MechEd</span></span>
    </a>
    <a class="lang-btn" href="../../../ar/curriculum/y2s2/thermo-2/07-cooling-towers-and-cooling-water-systems.html" lang="ar" dir="rtl">العربية</a>
  </div>
  <div class="in navrow">
    <nav aria-label="Site">
      <a href="../../../index.html">Home</a>
      <div class="navgrp">
        <a href="../../../about/index.html" class="grp">About<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../about/index.html">About the institute</a>
          <a href="../../../about/index.html#standards">Our standards</a>
          <a href="../../../feedback/index.html">Feedback</a>
        </div>
      </div>
      <a href="../../../mission/index.html">Mission</a>
      <div class="navgrp">
        <a href="../../../curriculum/index.html" class="grp on">Curriculum<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../curriculum/index.html">Full curriculum</a>
          <a href="../../../curriculum/index.html#year-1">Year 1</a><a href="../../../curriculum/index.html#year-2">Year 2</a><a href="../../../curriculum/index.html#year-3">Year 3</a><a href="../../../curriculum/index.html#year-4">Year 4</a>
        </div>
      </div>
      <div class="navgrp">
        <a href="../../../reference/index.html" class="grp">Resources<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../reference/index.html#tools">Tools &amp; Software</a>
          <a href="../../../reference/index.html#summaries">Course summaries</a>
        </div>
      </div>
      <a href="../../../career/index.html">Career Paths</a>
    </nav>
    <a class="kbtn" href="../../../curriculum/index.html#lessonSearch">Search lessons <span class="kbd">&#8984;K</span></a>
  </div>
</header>

<main>

<div class="player">

<aside class="outline" id="outline" aria-label="Course outline">
  <div class="oh">
    <a href="index.html">THM 202 · Thermodynamics II — Cycles &amp; Utilities</a>
    <div class="bar"><i></i></div><span class="ptext"></span>
  </div>
  <a href="01-rankine-cycle.html" class="ol" data-key="y2s2/thermo-2/1"><span class="tick"></span><span>01 · Rankine cycle</span></a><a href="02-real-steam-cycles-reheat-regeneration-losses.html" class="ol" data-key="y2s2/thermo-2/2"><span class="tick"></span><span>02 · Real steam cycles: reheat, regeneration, losses</span></a><a href="03-industrial-steam-systems.html" class="ol" data-key="y2s2/thermo-2/3"><span class="tick"></span><span>03 · Industrial steam systems</span></a><a href="04-gas-turbines-and-brayton-cycle.html" class="ol" data-key="y2s2/thermo-2/4"><span class="tick"></span><span>04 · Gas turbines and Brayton cycle</span></a><a href="05-vapor-compression-refrigeration.html" class="ol" data-key="y2s2/thermo-2/5"><span class="tick"></span><span>05 · Vapor-compression refrigeration</span></a><a href="06-psychrometrics-and-hvac-loads.html" class="ol" data-key="y2s2/thermo-2/6"><span class="tick"></span><span>06 · Psychrometrics and HVAC loads</span></a><a href="07-cooling-towers-and-cooling-water-systems.html" class="ol cur" data-key="y2s2/thermo-2/7"><span class="tick"></span><span>07 · Cooling towers and cooling water systems</span></a><a href="08-compressed-air-systems.html" class="ol" data-key="y2s2/thermo-2/8"><span class="tick"></span><span>08 · Compressed air systems</span></a><a href="09-combustion-fundamentals.html" class="ol" data-key="y2s2/thermo-2/9"><span class="tick"></span><span>09 · Combustion fundamentals</span></a><a href="10-exergy-analysis-of-utilities.html" class="ol" data-key="y2s2/thermo-2/10"><span class="tick"></span><span>10 · Exergy analysis of utilities</span></a><a href="11-utility-system-audit-project.html" class="ol" data-key="y2s2/thermo-2/11"><span class="tick"></span><span>11 · Utility system audit project</span></a>
</aside>
<div class="lesson-main">
<nav class="crumbs"><a href="../../../curriculum/index.html">Curriculum</a> /
<a href="index.html">THM 202</a> /
<span>Lesson 07 of 11</span></nav>
<div class="lesson-head">
  <p class="eyebrow">THM 202 · Lesson 07 of 11 · Year 2 · Semester 2</p>
  <h1>Cooling towers and cooling water systems</h1>
  <p class="sub">Evaporative cooling read straight off the psychrometric chart: range, approach, and why wet-bulb temperature sets the floor. Cycles of concentration, makeup, and blowdown arithmetic. The condenser cooling loop as the plant's other utility — sized, fouled, and chemically managed.</p>
  <div class="metachips"><span class="mchip">Format <b>Full lesson</b></span><span class="mchip">Primary text <b>NPTEL: Applied Thermodynamics</b></span><span class="mchip">Assessment <b>11-problem interactive quiz</b></span></div>
</div>
<div class="lesson-tools">
  <button id="completeBtn" class="complete-btn" type="button" data-key="y2s2/thermo-2/7">Mark as complete</button>
  
</div>
<div class="src-strip"><span class="t">SOURCED FROM</span>
  <b>NPTEL: Applied Thermodynamics (nptel.ac.in)</b></div>
<div class="video-hero"><div class="vh-frame"><figure class="embed"><iframe loading="lazy" src="https://www.youtube.com/embed/sWJCWDpY9is" title="How Cooling Towers Work (Working Principle)" frameborder="0" allow="accelerometer; encrypted-media; picture-in-picture" allowfullscreen></iframe><figcaption>How Cooling Towers Work (Working Principle) <span class="src">saVRee</span></figcaption></figure></div><div class="vh-bar"><span class="n">How Cooling Towers Work (Working Principle)</span><span class="c">SAVREE</span></div></div>
<div class="tabs" role="tablist">
  <button class="on" data-tab="t-lecture">Lecture</button>
  <button data-tab="t-foundations">Foundations</button>
  <button data-tab="t-examples">Examples and Quiz</button>
  <button data-tab="t-library">Library</button>
</div>
<section class="tabpanel on" id="t-lecture"><h2 class="tabcap">Lecture</h2><div class="preview"><b>After this lesson you can answer:</b><ul><li>Why can a cooling tower cool water below the ambient dry-bulb temperature?</li><li>What does raising cycles of concentration save, and what does it risk?</li></ul></div><div class="measure">
<figure class="lesson-diagram"><svg viewBox="0 0 560 300" xmlns="http://www.w3.org/2000/svg" font-family="ui-sans-serif,system-ui,sans-serif" role="img" aria-label="A cooling tower schematic showing hot water entering at the top, falling through the fill as air is drawn upward, and cooled water collecting at the bottom, with range defined as the temperature drop across the tower and approach defined as how close the cold water gets to the ambient wet bulb temperature"><rect width="560" height="300" fill="#fbfdfe"/><text x="16" y="22" fill="#16202e" font-size="12" font-weight="700">Wet-bulb temperature is the floor a cooling tower can never beat</text><rect x="180" y="60" width="160" height="150" fill="#3a6ea5" fill-opacity="0.08" stroke="#3a6ea5" stroke-width="1.4"/><text x="260" y="59" text-anchor="middle" fill="#16202e" font-size="10">hot water in, 40°C</text><path d="M260,90 L260,190" stroke="#c2820f" stroke-width="1.4" stroke-dasharray="2 3"/><text x="260" y="217" text-anchor="middle" fill="#16202e" font-size="9">fill (air ↑, water ↓)</text><path d="M175,150 L185,150 M175,160 L185,160" stroke="#1f7a5c" stroke-width="1.4"/><text x="150" y="155" fill="#1f7a5c" font-size="9">air in</text><rect x="200" y="220" width="120" height="30" fill="#1f7a5c" fill-opacity="0.15" stroke="#1f7a5c" stroke-width="1.4"/><text x="260" y="258" text-anchor="middle" fill="#16202e" font-size="10">cold water, 30°C</text><text x="400" y="120" fill="#16202e" font-size="10">range = 40−30 = 10°C</text><text x="400" y="145" fill="#16202e" font-size="10">wet-bulb = 24°C</text><text x="400" y="170" fill="#16202e" font-size="10">approach = 30−24 = 6°C</text><text x="16" y="278" fill="#16202e" font-size="11">A smaller approach needs more tower — wet-bulb itself is set by the weather, not the design</text></svg><figcaption>Water can never leave a cooling tower colder than the ambient wet-bulb temperature — approach measures how close a real tower gets to that unreachable floor, and it costs more tower (fill volume, fan power) to get closer to it.</figcaption></figure>

<h3>01 · Evaporative cooling, read off the psychrometric chart</h3>
<p>A cooling tower rejects heat mainly by evaporating a small fraction of the circulating water into the air stream passing through it — the same latent-heat mechanism from Lesson 6, run in reverse to cool water rather than to dehumidify air. Because evaporation drives this cooling, the theoretical coldest a tower could ever deliver water is the ambient <b>wet-bulb temperature</b>, not the (typically much higher) dry-bulb temperature — a tower cools water toward the wet-bulb limit, and no mechanical improvement to the tower itself can push water temperature below it, only closer to it.</p>

<h3>02 · Range and approach</h3>
<p><b>Range</b> is the temperature drop across the tower itself: hot water in minus cold water out — driven by the plant's actual heat rejection load and circulating flow rate, largely independent of the tower's own design. <b>Approach</b> is how close the cold water leaving the tower gets to the ambient wet-bulb temperature: cold water temperature minus wet-bulb temperature — this one genuinely reflects tower design and condition (fill surface area, air flow, fill fouling), and it costs real capital (more fill volume, more fan power) to design for a smaller approach. A tower delivering \(30^\circ\text{C}\) water against a \(24^\circ\text{C}\) wet-bulb has a \(6^\circ\text{C}\) approach — a fouled or undersized tower drifts toward a larger approach for the same conditions, a directly measurable sign of degraded performance.</p>

<h3>03 · Cycles of concentration, makeup, and blowdown</h3>
<p>Evaporation leaves dissolved solids behind, concentrating them in the circulating water — left unchecked, this eventually causes scaling and corrosion. <b>Blowdown</b> deliberately discharges some concentrated water to control this, replaced by fresh <b>makeup</b> water. <b>Cycles of concentration</b> (COC) is the ratio of dissolved solids concentration in the blowdown to that in the makeup, and by mass balance (ignoring the small drift loss), \[ B=\frac{E}{COC-1}, \qquad M=E+B, \] where \(E\) is evaporation loss. For \(E=100\) (representative units) and \(COC=4\): \(B=33.3\), \(M=133.3\). Raising COC to 6 (better water treatment, tighter control) drops blowdown to 20.0 and makeup to 120.0 — a genuine \(10\%\) reduction in makeup water demand for the same evaporation, purely from running the system at a higher cycles of concentration.</p>

<h3>04 · The condenser cooling loop as a managed system</h3>
<p>A cooling tower rarely stands alone — it typically serves a condenser (Lesson 1's steam condenser, or a chiller's condenser, Lesson 5) in a closed loop, with the tower's approach directly setting condenser cooling water temperature, and condenser cooling water temperature directly setting condensing pressure and, through it, cycle efficiency. <b>Fouling</b> — scale, biological growth, or sediment on tower fill or condenser tubes — degrades both range and approach simultaneously, and is managed through the same water treatment (controlling COC, biocides, scale inhibitors) that blowdown and makeup rates already reflect. Reading a cooling tower's performance well means treating range, approach, and water chemistry as one connected system, not three separate numbers on three separate reports.</p>
<div class="keybox"><span class="tag">Key relations — cooling tower</span>
<p>Range = hot in − cold out. Approach = cold out − wet-bulb. \( B=E/(COC-1) \), \( M=E+B \).</p></div>
</div></section>
<section class="tabpanel" id="t-foundations"><h2 class="tabcap">Foundations</h2><div class="measure">
<h4>What this lesson assumes</h4>
<ul class="plain"><li><b>Wet-bulb temperature and moist air</b> (Lesson 6).</li><li><b>Condenser pressure's effect on cycle efficiency</b> (Lesson 1).</li></ul>
<h4>Toolkit — cooling towers</h4>
<div class="glossary-wrap"><table class="glossary"><thead><tr><th>Term</th><th>Meaning / formula</th><th>Use</th></tr></thead><tbody>
<tr><td>Range</td><td>hot water in − cold water out</td><td>Reflects heat load and flow, not tower design.</td></tr>
<tr><td>Approach</td><td>cold water out − wet-bulb</td><td>Reflects tower design and condition.</td></tr>
<tr><td>Cycles of concentration (COC)</td><td>blowdown vs. makeup concentration ratio</td><td>Higher COC = less makeup water.</td></tr>
<tr><td>Blowdown / makeup</td><td>\( B=E/(COC-1) \), \( M=E+B \)</td><td>The water-chemistry mass balance.</td></tr>
</tbody></table></div>
</div></section>
<section class="tabpanel" id="t-examples"><h2 class="tabcap">Examples and Quiz</h2><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 1 of 11 · solve, then check</span><p class="qname"><b>Range and approach</b></p><p><b>Problem.</b> A tower receives water at 40°C and delivers it at 30°C, against an ambient wet-bulb temperature of 24°C. Find the range and the approach.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> Range \(=40-30=10^\circ\text{C}\). Approach \(=30-24=6^\circ\text{C}\).</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 2 of 11 · solve, then check</span><p class="qname"><b>Blowdown and makeup from cycles of concentration</b></p><p><b>Problem.</b> A tower evaporates 100 units of water and runs at 4 cycles of concentration. Find the blowdown and makeup water flow, in the same units.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> \(B=E/(COC-1)=100/3\approx33.3\). \(M=E+B=100+33.3=133.3\).</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 3 of 11 · solve, then check</span><p class="qname"><b>The water-saving effect of raising cycles of concentration</b></p><p><b>Problem.</b> For the same tower (E=100), raise cycles of concentration from 4 to 6. Find the new blowdown and makeup, and the percentage reduction in makeup water demand.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> At COC=6: \(B=100/5=20.0\), \(M=100+20.0=120.0\). Compared to the COC=4 case (M=133.3), this is a reduction of \((133.3-120.0)/133.3\approx10.0\%\) in makeup water — achieved purely through better water treatment allowing a higher COC, with no change in the actual evaporative cooling load.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 4 of 11 · multiple choice</span><p>A cooling tower's theoretical coldest deliverable water temperature is set by:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The ambient wet-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The ambient dry-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>The condenser design pressure</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>The circulating water flow rate alone</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Evaporative cooling can approach, but never beat, the wet-bulb limit.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 5 of 11 · multiple choice</span><p>Range is defined as:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Hot water in minus cold water out</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Cold water out minus wet-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Hot water in minus wet-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Makeup flow minus blowdown flow</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Approach, not range, involves the wet-bulb temperature.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 6 of 11 · multiple choice</span><p>Approach is defined as:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Cold water out minus wet-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Hot water in minus cold water out</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Wet-bulb temperature minus dry-bulb temperature</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Blowdown minus makeup</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Approach specifically measures closeness to the wet-bulb limit.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 7 of 11 · multiple choice</span><p>Range is primarily driven by:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The plant's heat rejection load and circulating flow rate</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The tower's fill design alone</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Ambient wet-bulb temperature alone</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Water treatment chemistry</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Range reflects the load being rejected, largely independent of tower design.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 8 of 11 · multiple choice</span><p>Approach is primarily driven by:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The tower's own design and condition</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The plant's heat rejection load alone</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>The condenser's own design, unrelated to the tower</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Blowdown rate alone</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Fill surface area, air flow, and fouling all directly affect approach.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 9 of 11 · multiple choice</span><p>Raising cycles of concentration (with better water treatment) primarily:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Reduces makeup water demand for the same evaporation</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Increases evaporation losses</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Has no effect on blowdown</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Always degrades water quality</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Less blowdown is needed to control concentration, directly reducing makeup demand.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 10 of 11 · multiple choice</span><p>A fouled cooling tower typically shows:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>A larger approach for the same conditions</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>A smaller approach for the same conditions</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>No measurable change in performance</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Only a change in range, never approach</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Degraded fill or air flow pushes cold-water temperature further from the wet-bulb limit.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 11 of 11 · multiple choice</span><p>A cooling tower's approach directly affects overall cycle efficiency because:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>It sets condenser cooling water temperature, which sets condensing pressure</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>It has no connection to the condenser at all</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>It only affects boiler pressure</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>It only matters for refrigeration cycles, not steam cycles</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This connects Lesson 7 directly back to Lesson 1's condenser-pressure efficiency lever.</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div><div class="applied"><span class="tag">Applied case — factory floor (Kuwait)</span>
<p>A utilities team tracking cooling tower approach as a trended performance number — not just range or outlet temperature alone — catches fill fouling or air-flow degradation while it is still a cleaning or maintenance item, since a rising approach at the same ambient wet-bulb and load is a direct, hard-to-fake signature of the tower itself losing performance, distinct from a load or weather change that would show up in range instead.</p>
<p>A water treatment program justifying the cost of better chemical dosing or filtration by pointing to the resulting increase in achievable cycles of concentration — and the makeup water savings that follow directly from 3's arithmetic — is making a genuine, quantifiable resource-conservation case, not a vague water-stewardship argument, which matters directly in a water-scarce region where makeup water itself carries a real cost.</p>
</div><div class="measure unit-vers"><h3>Unit versatility</h3><p class="small">The theory above is in SI. Engineering practice also runs in US/Imperial and CGS — convert each quantity, then check. Get one wrong and the engine hands you a fresh variant of the same conversion.</p></div><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(5\\ \\mathrm{kPa}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(0.07252\\ \\mathrm{psi}\\)", "\\(34.47\\ \\mathrm{psi}\\)", "\\(7.252\\ \\mathrm{psi}\\)", "\\(0.7252\\ \\mathrm{psi}\\)"], "answer": 3, "solution": "&lt;p>Using \\(1\\ \\mathrm{kPa} = 0.145\\ \\mathrm{psi}\\): \\(5 \\times 0.145 = 0.7252\\ \\mathrm{psi}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 1 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(60\ \mathrm{kPa}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice"><span class="key">A</span><span>\(0.8702\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>\(413.7\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>\(87.02\ \mathrm{psi}\)</span></button><button type="button" class="quiz-choice" data-ok="1"><span class="key">D</span><span>\(8.702\ \mathrm{psi}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{kPa} = 0.145\ \mathrm{psi}\): \(60 \times 0.145 = 8.702\ \mathrm{psi}\).</p></div></div><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(8\\ \\mathrm{kJ}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(7.583\\ \\mathrm{BTU}\\)", "\\(8.44\\ \\mathrm{BTU}\\)", "\\(75.83\\ \\mathrm{BTU}\\)", "\\(0.7583\\ \\mathrm{BTU}\\)"], "answer": 0, "solution": "&lt;p>Using \\(1\\ \\mathrm{kJ} = 0.9478\\ \\mathrm{BTU}\\): \\(8 \\times 0.9478 = 7.583\\ \\mathrm{BTU}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 2 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(100\ \mathrm{kJ}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>\(94.78\ \mathrm{BTU}\)</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>\(105.5\ \mathrm{BTU}\)</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>\(947.8\ \mathrm{BTU}\)</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>\(9.478\ \mathrm{BTU}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{kJ} = 0.9478\ \mathrm{BTU}\): \(100 \times 0.9478 = 94.78\ \mathrm{BTU}\).</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div></section>
<section class="tabpanel" id="t-library"><h2 class="tabcap">Library</h2>
<div class="lib-block lib-video">
  <h3>Lesson video</h3>
  <p class="small">The lesson video plays at the top of this page. Alternatives and references below.</p>
  
</div>

<div class="lib-block lib-books">
  <h3>Textbooks &amp; references</h3>
  <p class="src"><b>The standard university texts</b> — the same references assigned at leading engineering schools:</p><ul class="plain small"><li><a href="https://openlibrary.org/works/OL9307509W" target="_blank" rel="noopener">Thermodynamics: An Engineering Approach — Çengel &amp; Boles</a></li><li><a href="https://openlibrary.org/works/OL2916926W" target="_blank" rel="noopener">Fundamentals of Engineering Thermodynamics — Moran, Shapiro et al.</a></li></ul>
  <p class="src"><b>Taught from</b> — NPTEL: Applied Thermodynamics; video: <a href="https://www.youtube.com/@LearnChemE" title="LearnChemE (University of Colorado Boulder) — thermodynamics, fluids, heat transfer, process control screencasts" target="_blank" rel="noopener">LearnChemE (CU Boulder) — applied thermo</a></p>
  <ul class="plain small"><li>NPTEL: Applied Thermodynamics (nptel.ac.in)</li><li>Çengel-tradition cycle analysis via MIT OCW 2.005/2.006 materials</li></ul>
</div>
<div class="wide"></div></section>
<nav class="prevnext"><a href="06-psychrometrics-and-hvac-loads.html">← 06 · Psychrometrics and HVAC loads</a><a href="index.html">All lessons · THM 202</a><a href="08-compressed-air-systems.html">08 · Compressed air systems →</a></nav>
<nav class="coursenav"><span class="cn-label">Next course</span><a class="cn-link" href="../../y2s2/heat-transfer/index.html">HTX 253 · Heat Transfer →</a></nav>
</div>
</div>
</main>
<footer class="nx-foot"><div class="in">
  <img class="foot-shield" src="../../../assets/nx/logo.svg" alt="">
  <div class="mark"><span class="teal">MechEd</span><span class="slogan">Engineered to Innovate</span></div>
  <nav><a href="../../../index.html">Home</a><a href="../../../about/index.html">About</a><a href="../../../mission/index.html">Mission</a><a href="../../../curriculum/index.html">Curriculum</a><a href="../../../reference/index.html">Resources</a><a href="../../../career/index.html">Career Paths</a><a href="../../../feedback/index.html">Feedback</a></nav>
  <p class="proto">Preliminary open release — a prototype published so learners can try it and reflect. <a href="../../../feedback/index.html">Leave a review</a> — it shapes the final, tailored releases. <a href="https://github.com/mechedkw/mechedkw.github.io" target="_blank" rel="noopener">Source on GitHub</a>.</p>
  <p>Open engineering education. Worked-example values are pedagogical; representative industrial figures are labeled as such and are not published operating data of any named company. Every visual is an original vector illustration. Lessons not yet at full depth say so honestly.</p>
</div></footer>
<script src="../../../assets/nx/nexus.js?v=530f1b25c4"></script>
</body>
</html>
