<!doctype html>
<html lang="en" dir="ltr" data-root="../../../">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="theme-color" content="#FAF8F4">
<title>Vapor-compression refrigeration — Thermodynamics II — Cycles &amp; Utilities — MechEd</title>
<meta name="description" content="The refrigeration cycle on P–h coordinates; COP computed from enthalpies. Superheat and subcooling as health indicators. Chillers and cold stores — re">
<link rel="manifest" href="../../../manifest.webmanifest">
<link rel="icon" type="image/svg+xml" href="../../../assets/nx/logo.svg">
<link rel="apple-touch-icon" href="../../../assets/nx/icons/icon-192.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Source+Serif+4:opsz,wght@8..60,400..700&family=Source+Sans+3:wght@400..700&family=Source+Code+Pro:wght@400;600&family=Amiri:wght@400;700&family=IBM+Plex+Sans+Arabic:wght@400;500;600;700&display=swap">
<link rel="stylesheet" href="../../../assets/nx/nexus.css?v=530f1b25c4">
<script>MathJax={tex:{inlineMath:[['\\(','\\)']]},svg:{fontCache:'global'}};</script>
<script defer src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js"></script>
</head>
<body data-key="y2s2/thermo-2/5">
<header class="appbar">
  <div class="in brandrow">
    <a class="brand" href="../../../index.html" aria-label="MechEd — Engineered to Innovate">
      <img src="../../../assets/nx/logo.svg" alt="">
      <span class="txt"><span class="teal">MechEd</span></span>
    </a>
    <a class="lang-btn" href="../../../ar/curriculum/y2s2/thermo-2/05-vapor-compression-refrigeration.html" lang="ar" dir="rtl">العربية</a>
  </div>
  <div class="in navrow">
    <nav aria-label="Site">
      <a href="../../../index.html">Home</a>
      <div class="navgrp">
        <a href="../../../about/index.html" class="grp">About<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../about/index.html">About the institute</a>
          <a href="../../../about/index.html#standards">Our standards</a>
          <a href="../../../feedback/index.html">Feedback</a>
        </div>
      </div>
      <a href="../../../mission/index.html">Mission</a>
      <div class="navgrp">
        <a href="../../../curriculum/index.html" class="grp on">Curriculum<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../curriculum/index.html">Full curriculum</a>
          <a href="../../../curriculum/index.html#year-1">Year 1</a><a href="../../../curriculum/index.html#year-2">Year 2</a>
        </div>
      </div>
      <div class="navgrp">
        <a href="../../../reference/index.html" class="grp">Resources<span class="caret" aria-hidden="true"></span></a>
        <div class="drop">
          <a href="../../../reference/index.html#tools">Tools &amp; Software</a>
          <a href="../../../reference/index.html#summaries">Course summaries</a>
        </div>
      </div>
      <a href="../../../career/index.html">Career Paths</a>
    </nav>
    <a class="kbtn" href="../../../curriculum/index.html#lessonSearch">Search lessons <span class="kbd">&#8984;K</span></a>
  </div>
</header>

<main>

<div class="player">

<aside class="outline" id="outline" aria-label="Course outline">
  <div class="oh">
    <a href="index.html">THM 202 · Thermodynamics II — Cycles &amp; Utilities</a>
    <div class="bar"><i></i></div><span class="ptext"></span>
  </div>
  <a href="01-rankine-cycle.html" class="ol" data-key="y2s2/thermo-2/1"><span class="tick"></span><span>01 · Rankine cycle</span></a><a href="02-real-steam-cycles-reheat-regeneration-losses.html" class="ol" data-key="y2s2/thermo-2/2"><span class="tick"></span><span>02 · Real steam cycles: reheat, regeneration, losses</span></a><a href="03-industrial-steam-systems.html" class="ol" data-key="y2s2/thermo-2/3"><span class="tick"></span><span>03 · Industrial steam systems</span></a><a href="04-gas-turbines-and-brayton-cycle.html" class="ol" data-key="y2s2/thermo-2/4"><span class="tick"></span><span>04 · Gas turbines and Brayton cycle</span></a><a href="05-vapor-compression-refrigeration.html" class="ol cur" data-key="y2s2/thermo-2/5"><span class="tick"></span><span>05 · Vapor-compression refrigeration</span></a><a href="06-psychrometrics-and-hvac-loads.html" class="ol" data-key="y2s2/thermo-2/6"><span class="tick"></span><span>06 · Psychrometrics and HVAC loads</span></a><a href="07-cooling-towers-and-cooling-water-systems.html" class="ol" data-key="y2s2/thermo-2/7"><span class="tick"></span><span>07 · Cooling towers and cooling water systems</span></a><a href="08-compressed-air-systems.html" class="ol" data-key="y2s2/thermo-2/8"><span class="tick"></span><span>08 · Compressed air systems</span></a><a href="09-combustion-fundamentals.html" class="ol" data-key="y2s2/thermo-2/9"><span class="tick"></span><span>09 · Combustion fundamentals</span></a><a href="10-exergy-analysis-of-utilities.html" class="ol" data-key="y2s2/thermo-2/10"><span class="tick"></span><span>10 · Exergy analysis of utilities</span></a><a href="11-utility-system-audit-project.html" class="ol" data-key="y2s2/thermo-2/11"><span class="tick"></span><span>11 · Utility system audit project</span></a>
</aside>
<div class="lesson-main">
<nav class="crumbs"><a href="../../../curriculum/index.html">Curriculum</a> /
<a href="index.html">THM 202</a> /
<span>Lesson 05 of 11</span></nav>
<div class="lesson-head">
  <p class="eyebrow">THM 202 · Lesson 05 of 11 · Year 2 · Semester 2</p>
  <h1>Vapor-compression refrigeration</h1>
  <p class="sub">The refrigeration cycle on P–h coordinates; COP computed from enthalpies. Superheat and subcooling as health indicators. Chillers and cold stores — refrigeration as a food plant's beating heart.</p>
  <div class="metachips"><span class="mchip">Format <b>Full lesson</b></span><span class="mchip">Primary text <b>NPTEL: Applied Thermodynamics</b></span><span class="mchip">Assessment <b>11-problem interactive quiz</b></span></div>
</div>
<div class="lesson-tools">
  <button id="completeBtn" class="complete-btn" type="button" data-key="y2s2/thermo-2/5">Mark as complete</button>
  
</div>
<div class="src-strip"><span class="t">SOURCED FROM</span>
  <b>NPTEL: Applied Thermodynamics (nptel.ac.in)</b></div>
<div class="video-hero"><div class="vh-frame"><figure class="embed"><iframe loading="lazy" src="https://www.youtube.com/embed/VgKJHZTm7M8" title="Thermodynamics I - Vapor Compression Refrigeration Cycles" frameborder="0" allow="accelerometer; encrypted-media; picture-in-picture" allowfullscreen></iframe><figcaption>Thermodynamics I - Vapor Compression Refrigeration Cycles <span class="src">Carl Wassgren</span></figcaption></figure></div><div class="vh-bar"><span class="n">Thermodynamics I - Vapor Compression Refrigeration Cycles</span><span class="c">CARL WASSGREN</span></div></div>
<div class="tabs" role="tablist">
  <button class="on" data-tab="t-lecture">Lecture</button>
  <button data-tab="t-foundations">Foundations</button>
  <button data-tab="t-examples">Examples and Quiz</button>
  <button data-tab="t-library">Library</button>
</div>
<section class="tabpanel on" id="t-lecture"><h2 class="tabcap">Lecture</h2><div class="preview"><b>After this lesson you can answer:</b><ul><li>Read a refrigeration cycle on P–h: where are the four processes?</li><li>Why do superheat and subcooling numbers diagnose charge and health?</li></ul></div><div class="measure">
<figure class="lesson-diagram"><svg viewBox="0 0 560 300" xmlns="http://www.w3.org/2000/svg" font-family="ui-sans-serif,system-ui,sans-serif" role="img" aria-label="The vapor compression refrigeration cycle shown as a loop of four states on pressure enthalpy coordinates, evaporator absorbing heat at low pressure, compressor raising pressure and enthalpy, condenser rejecting heat at high pressure, and an expansion valve dropping pressure at constant enthalpy back to the evaporator inlet"><rect width="560" height="300" fill="#fbfdfe"/><text x="16" y="22" fill="#16202e" font-size="12" font-weight="700">Four components, one refrigerant loop, one P–h picture</text><line x1="66" y1="255" x2="500" y2="255" stroke="#16202e" stroke-width="1"/><line x1="66" y1="255" x2="66" y2="70" stroke="#16202e" stroke-width="1"/><text x="16" y="165" fill="#16202e" font-size="11" transform="rotate(-90 16 165)">pressure →</text><line x1="150" y1="200" x2="330" y2="200" stroke="#3a6ea5" stroke-width="2.2"/><text x="180" y="192" fill="#3a6ea5" font-size="10">evaporator (4→1)</text><path d="M330,200 C360,170 370,120 355,90" stroke="#c2820f" stroke-width="2.2" fill="none"/><text x="368" y="140" fill="#c2820f" font-size="10">compressor (1→2)</text><line x1="355" y1="90" x2="180" y2="90" stroke="#1f7a5c" stroke-width="2.2"/><text x="200" y="82" fill="#1f7a5c" font-size="10">condenser (2→3)</text><line x1="180" y1="90" x2="150" y2="200" stroke="#16202e" stroke-width="1.6" stroke-dasharray="3 3"/><text x="90" y="150" fill="#16202e" font-size="10">valve (3→4)</text><text x="16" y="278" fill="#16202e" font-size="11">Only the compressor adds work — the expansion valve just drops pressure, no moving parts</text></svg><figcaption>Refrigerant absorbs heat boiling at low pressure, gets compressed to high pressure, rejects heat condensing, then throttles back down at constant enthalpy — the same four-device logic as the Rankine cycle, run in reverse and with a different working fluid.</figcaption></figure>

<h3>01 · The vapor-compression cycle</h3>
<p>The vapor-compression refrigeration cycle runs four devices in a loop: an <b>evaporator</b> where refrigerant boils at low pressure, absorbing heat from whatever is being cooled; a <b>compressor</b> raising the now-vapor refrigerant to high pressure (and correspondingly high saturation temperature); a <b>condenser</b> where the high-pressure vapor rejects heat and condenses to liquid; and an <b>expansion valve</b> (or capillary tube) throttling the high-pressure liquid back down to evaporator pressure — the same isenthalpic throttling process from Lesson 3's flash steam, here deliberately used to drop both pressure and temperature. Only the compressor consumes work; the expansion valve, with no moving parts, does the opposite of a turbine — dropping pressure without extracting any work at all.</p>

<h3>02 · Coefficient of performance</h3>
<p>Since a refrigeration cycle's purpose is heat removal, not work production, its performance metric is <b>coefficient of performance</b> (COP), not thermal efficiency: \[ COP=\frac{q_{evap}}{w_{comp}}=\frac{h_1-h_4}{h_2-h_1}, \] routinely greater than 1 (moving heat costs less work than the heat moved, unlike a heat engine's thermal efficiency, which is always less than 1). For representative state enthalpies \(h_1=400.0\), \(h_2=440.0\), \(h_3=250.0\ \text{kJ/kg}\) (with \(h_4=h_3\) from isenthalpic throttling): \(q_{evap}=400.0-250.0=150.0\ \text{kJ/kg}\); \(w_{comp}=440.0-400.0=40.0\ \text{kJ/kg}\); \(COP=150.0/40.0=3.75\) — a realistic figure for a well-operating system, meaning every unit of compressor work input moves nearly four units of heat out of the cooled space.</p>

<h3>03 · Superheat and subcooling as health indicators</h3>
<p><b>Superheat</b> — the temperature rise above saturation at the evaporator exit (and compressor suction) — confirms the refrigerant has fully vaporized before reaching the compressor; a compressor ingesting liquid refrigerant (too little superheat, or none) risks serious mechanical damage, since liquid does not compress the way vapor does. <b>Subcooling</b> — the temperature drop below saturation at the condenser exit — ensures fully liquid refrigerant reaches the expansion valve, since any vapor bubbles there reduce the valve's effective cooling capacity and can cause erratic control. Technicians read both routinely as the two most direct field health checks on a running system: low superheat warns of liquid flood-back risk; low or absent subcooling warns of undercharge or a condenser problem — both diagnosable from simple pressure and temperature readings, without opening the system.</p>

<h3>04 · Chillers and cold stores</h3>
<p>A <b>chiller</b> applies exactly this cycle at building or process scale, cooling water (or another secondary fluid) that is then circulated to cool spaces or process equipment indirectly — decoupling the refrigerant circuit from the spaces being served, at the cost of an extra heat-exchange step compared to cooling air directly. A <b>cold store</b> or refrigerated warehouse runs the same cycle to hold product at a controlled low temperature continuously, where COP directly drives running cost — for a food-handling or cold-chain operation, refrigeration is routinely the largest single electrical load in the facility, making this cycle's efficiency a genuine, ongoing operating-cost concern, not just a design-time calculation.</p>
<div class="keybox"><span class="tag">Key relation — COP</span>
<p>\[ COP=\frac{q_{evap}}{w_{comp}}=\frac{h_1-h_4}{h_2-h_1} \]</p><p>Routinely greater than 1 — moving heat costs less work than the heat moved.</p></div>
</div></section>
<section class="tabpanel" id="t-foundations"><h2 class="tabcap">Foundations</h2><div class="measure">
<h4>What this lesson assumes</h4>
<ul class="plain"><li><b>Isenthalpic throttling</b> (Lesson 3).</li><li><b>SFEE applied device by device</b> (Lesson 1).</li></ul>
<h4>Toolkit — vapor-compression refrigeration</h4>
<div class="glossary-wrap"><table class="glossary"><thead><tr><th>Term</th><th>Formula / meaning</th><th>Use</th></tr></thead><tbody>
<tr><td>COP</td><td>\( (h_1-h_4)/(h_2-h_1) \)</td><td>Routinely &gt;1, unlike thermal efficiency.</td></tr>
<tr><td>Superheat</td><td>evaporator-exit temperature above saturation</td><td>Confirms full vaporization before the compressor.</td></tr>
<tr><td>Subcooling</td><td>condenser-exit temperature below saturation</td><td>Confirms fully liquid feed to the expansion valve.</td></tr>
<tr><td>Expansion valve</td><td>isenthalpic throttle, no work</td><td>The opposite role from a turbine.</td></tr>
</tbody></table></div>
</div></section>
<section class="tabpanel" id="t-examples"><h2 class="tabcap">Examples and Quiz</h2><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 1 of 11 · solve, then check</span><p class="qname"><b>COP from state enthalpies</b></p><p><b>Problem.</b> A refrigeration cycle has h1=400.0 kJ/kg (evaporator exit), h2=440.0 kJ/kg (compressor exit), h3=250.0 kJ/kg (condenser exit). Find q_evap, w_comp, and COP.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> \(h_4=h_3=250.0\ \text{kJ/kg}\) (isenthalpic throttling). \(q_{evap}=h_1-h_4=400.0-250.0=150.0\ \text{kJ/kg}\). \(w_{comp}=h_2-h_1=440.0-400.0=40.0\ \text{kJ/kg}\). \(COP=150.0/40.0=3.75\).</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 2 of 11 · solve, then check</span><p class="qname"><b>Diagnosing low superheat</b></p><p><b>Problem.</b> A technician measures unusually low superheat at a system’s compressor suction line. Explain the risk this indicates and why it matters mechanically, not just thermodynamically.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> Low superheat means the refrigerant leaving the evaporator is close to, or has not fully left, its saturation state — some liquid refrigerant may still be present in the vapor reaching the compressor. Since liquid is essentially incompressible, a compressor ingesting liquid slugs can suffer serious mechanical damage (valve or piston damage in a reciprocating compressor) rather than simply losing some thermodynamic performance — this is a real equipment-protection issue, not only an efficiency concern.</p></div></div><div class="quiz-item" data-kind="solve"><div class="q"><span class="tag">Problem 3 of 11 · solve, then check</span><p class="qname"><b>Condenser rejected heat and overall balance</b></p><p><b>Problem.</b> For the cycle in the first problem, find the heat rejected in the condenser and confirm the overall cycle energy balance.</p></div><button type="button" class="quiz-reveal" aria-expanded="false">Show the full solution</button><div class="quiz-sol"><p><b>Solution.</b> \(q_{cond}=h_2-h_3=440.0-250.0=190.0\ \text{kJ/kg}\). Check: \(q_{evap}+w_{comp}=150.0+40.0=190.0=q_{cond}\), confirming that all the heat absorbed in the evaporator plus all the work put in by the compressor is rejected in the condenser — a direct consequence of the first law across the whole closed loop.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 4 of 11 · multiple choice</span><p>In the vapor-compression cycle, work is added only in the:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Compressor</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Evaporator</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Condenser</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Expansion valve</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>The expansion valve drops pressure without extracting or requiring any work.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 5 of 11 · multiple choice</span><p>Coefficient of performance (COP) is defined as:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Heat absorbed in the evaporator divided by compressor work</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Compressor work divided by heat absorbed in the evaporator</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Heat rejected divided by heat absorbed</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Compressor work divided by heat rejected</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>COP measures how much heat is moved per unit of work input.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 6 of 11 · multiple choice</span><p>COP for a well-operating refrigeration system is typically:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Greater than 1</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Always less than 1, like thermal efficiency</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Exactly equal to 1</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Undefined for refrigeration cycles</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Moving heat costs less work than the heat moved, unlike a heat engine's efficiency.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 7 of 11 · multiple choice</span><p>Superheat at the evaporator exit primarily confirms:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The refrigerant has fully vaporized before reaching the compressor</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The condenser is undercharged</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>The expansion valve is oversized</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>The compressor is running too fast</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Adequate superheat protects the compressor from ingesting liquid refrigerant.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 8 of 11 · multiple choice</span><p>Subcooling at the condenser exit primarily ensures:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Fully liquid refrigerant reaches the expansion valve</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>The compressor never overheats</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>The evaporator pressure stays constant</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>The refrigerant remains a vapor throughout the condenser</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Vapor bubbles reaching the expansion valve reduce its effective capacity and cause erratic control.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 9 of 11 · multiple choice</span><p>Low or absent subcooling in a running system often points to:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>Undercharge or a condenser performance problem</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>Excessive compressor efficiency</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>An oversized expansion valve only</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>No meaningful issue</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This is a standard field diagnostic reading technicians check directly.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 10 of 11 · multiple choice</span><p>A chiller, compared to cooling air directly with refrigerant, adds:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>An extra heat-exchange step, decoupling the refrigerant circuit from served spaces</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>No practical difference at all</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>A second compressor by definition</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>A requirement for two separate refrigerants</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>The secondary fluid loop is the defining feature of a chiller-based system.</p></div></div><div class="quiz-item" data-kind="mc"><div class="q"><span class="tag">Problem 11 of 11 · multiple choice</span><p>In a cold-chain or food-handling facility, refrigeration is often:</p></div><div class="choices"><button type="button" class="quiz-choice" data-ok="1"><span class="key">A</span><span>The single largest electrical load in the facility</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>An electrically negligible load</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>Only relevant during initial cooldown, not ongoing operation</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>Unrelated to overall operating cost</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>This is why refrigeration COP is a genuine, ongoing operating-cost concern for such facilities.</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div><div class="applied"><span class="tag">Applied case — factory floor (Kuwait)</span>
<p>A cold-store technician checking superheat and subcooling readings as the first two numbers on every routine service visit — before opening any panel or connecting gauges to diagnose further — is following 3's logic directly: both readings are quick, non-invasive checks that immediately narrow down whether a system is undercharged, overcharged, or airflow-restricted, well before more time-consuming diagnostic steps are needed.</p>
<p>A facility manager reviewing electrical bills and finding refrigeration as the dominant load is applying 4's observation in practice — a COP improvement from better maintenance (clean condenser coils, correct charge, adequate airflow) is a genuine, recurring operating-cost lever in exactly the kind of facility where refrigeration dominates the load, not a marginal efficiency footnote.</p>
</div><div class="measure unit-vers"><h3>Unit versatility</h3><p class="small">The theory above is in SI. Engineering practice also runs in US/Imperial and CGS — convert each quantity, then check. Get one wrong and the engine hands you a fresh variant of the same conversion.</p></div><div class="measure quiz"><p class="quiz-intro">Work every problem on paper first. Solved examples reveal their full solution; for the multiple-choice questions, select your answers and press <b>Submit</b> to see what was right, what was not, and why.</p><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(2\\ \\mathrm{N}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(8.896\\ \\mathrm{lbf}\\)", "\\(0.4496\\ \\mathrm{lbf}\\)", "\\(4.496\\ \\mathrm{lbf}\\)", "\\(0.04496\\ \\mathrm{lbf}\\)"], "answer": 1, "solution": "&lt;p>Using \\(1\\ \\mathrm{N} = 0.2248\\ \\mathrm{lbf}\\): \\(2 \\times 0.2248 = 0.4496\\ \\mathrm{lbf}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 1 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(20\ \mathrm{N}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice"><span class="key">A</span><span>\(88.96\ \mathrm{lbf}\)</span></button><button type="button" class="quiz-choice" data-ok="1"><span class="key">B</span><span>\(4.496\ \mathrm{lbf}\)</span></button><button type="button" class="quiz-choice"><span class="key">C</span><span>\(44.96\ \mathrm{lbf}\)</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>\(0.4496\ \mathrm{lbf}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{N} = 0.2248\ \mathrm{lbf}\): \(20 \times 0.2248 = 4.496\ \mathrm{lbf}\).</p></div></div><div class="quiz-item" data-kind="mc" data-variants='[{"type": "mc", "q": "&lt;p>&lt;b>Unit versatility.&lt;/b> A quantity is \\(3\\ \\mathrm{m/s}\\). In US units, this is closest to:&lt;/p>", "choices": ["\\(98.43\\ \\mathrm{ft/s}\\)", "\\(0.9144\\ \\mathrm{ft/s}\\)", "\\(9.843\\ \\mathrm{ft/s}\\)", "\\(0.9843\\ \\mathrm{ft/s}\\)"], "answer": 2, "solution": "&lt;p>Using \\(1\\ \\mathrm{m/s} = 3.281\\ \\mathrm{ft/s}\\): \\(3 \\times 3.281 = 9.843\\ \\mathrm{ft/s}\\).&lt;/p>"}]'><div class="q"><span class="tag">Problem 2 of 2 · multiple choice</span><p><b>Unit versatility.</b> A quantity is \(45\ \mathrm{m/s}\). In US units, this is closest to:</p></div><div class="choices"><button type="button" class="quiz-choice"><span class="key">A</span><span>\(1476\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice"><span class="key">B</span><span>\(13.72\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice" data-ok="1"><span class="key">C</span><span>\(147.6\ \mathrm{ft/s}\)</span></button><button type="button" class="quiz-choice"><span class="key">D</span><span>\(14.76\ \mathrm{ft/s}\)</span></button></div><p class="quiz-verdict" hidden></p><div class="quiz-item-actions" hidden><button type="button" class="quiz-recheck btn btn-sm">Check again</button><button type="button" class="quiz-reveal-ans btn btn-sm btn-ghost">Reveal answer</button></div><div class="quiz-sol"><p>Using \(1\ \mathrm{m/s} = 3.281\ \mathrm{ft/s}\): \(45 \times 3.281 = 147.6\ \mathrm{ft/s}\).</p></div></div><div class="quiz-actions"><button type="button" class="quiz-submit btn btn-primary">Submit answers</button><p class="quiz-score" hidden></p></div></div></section>
<section class="tabpanel" id="t-library"><h2 class="tabcap">Library</h2>
<div class="lib-block lib-video">
  <h3>Lesson video</h3>
  <p class="small">The lesson video plays at the top of this page. Alternatives and references below.</p>
  
</div>

<div class="lib-block lib-books">
  <h3>Textbooks &amp; references</h3>
  <p class="src"><b>The standard university texts</b> — the same references assigned at leading engineering schools:</p><ul class="plain small"><li><a href="https://openlibrary.org/works/OL9307509W" target="_blank" rel="noopener">Thermodynamics: An Engineering Approach — Çengel &amp; Boles</a></li><li><a href="https://openlibrary.org/works/OL2916926W" target="_blank" rel="noopener">Fundamentals of Engineering Thermodynamics — Moran, Shapiro et al.</a></li></ul>
  <p class="src"><b>Taught from</b> — NPTEL: Applied Thermodynamics; video: <a href="https://www.youtube.com/@LearnChemE" title="LearnChemE (University of Colorado Boulder) — thermodynamics, fluids, heat transfer, process control screencasts" target="_blank" rel="noopener">LearnChemE (CU Boulder) — applied thermo</a></p>
  <ul class="plain small"><li>NPTEL: Applied Thermodynamics (nptel.ac.in)</li><li>Çengel-tradition cycle analysis via MIT OCW 2.005/2.006 materials</li></ul>
</div>
<div class="wide"></div></section>
<nav class="prevnext"><a href="04-gas-turbines-and-brayton-cycle.html">← 04 · Gas turbines and Brayton cycle</a><a href="index.html">All lessons · THM 202</a><a href="06-psychrometrics-and-hvac-loads.html">06 · Psychrometrics and HVAC loads →</a></nav>
<nav class="coursenav"><span class="cn-label">Next course</span><a class="cn-link" href="../../y2s2/heat-transfer/index.html">HTX 253 · Heat Transfer →</a></nav>
</div>
</div>
</main>
<footer class="nx-foot"><div class="in">
  <img class="foot-shield" src="../../../assets/nx/logo.svg" alt="">
  <div class="mark"><span class="teal">MechEd</span><span class="slogan">Engineered to Innovate</span></div>
  <nav><a href="../../../index.html">Home</a><a href="../../../about/index.html">About</a><a href="../../../mission/index.html">Mission</a><a href="../../../curriculum/index.html">Curriculum</a><a href="../../../reference/index.html">Resources</a><a href="../../../career/index.html">Career Paths</a><a href="../../../feedback/index.html">Feedback</a></nav>
  <p class="proto">Preliminary open release — a prototype published so learners can try it and reflect. <a href="../../../feedback/index.html">Leave a review</a> — it shapes the final, tailored releases. <a href="https://github.com/mechedkw/mechedkw.github.io" target="_blank" rel="noopener">Source on GitHub</a>.</p>
  <p>Open engineering education. Worked-example values are pedagogical; representative industrial figures are labeled as such and are not published operating data of any named company. Every visual is an original vector illustration. Lessons not yet at full depth say so honestly.</p>
</div></footer>
<script src="../../../assets/nx/nexus.js?v=530f1b25c4"></script>
</body>
</html>
